function sys = ieee14_data()
%IEEE14_DATA  IEEE 14-bus transmission test system (100 MVA base).
%
%   sys = ieee14_data() returns
%     sys.BusData    14 x 17, P/Q in pu, angles in rad (converted below)
%     sys.BranchData 20 x 21, R/X/B in pu
%     sys.Sbase_MVA  100
%
%   BusData columns
%     1 bus | 2-3 unused | 4 type (3 slack, 2 PV, 0 PQ) | 5 |V| (pu) |
%     6 angle | 7 PL | 8 QL | 9 PG | 10 QG | 11 base kV | 12 Vset |
%     13 Qmax | 14 Qmin | 15 shunt G (pu) | 16 shunt B (pu) | 17 remote
%   Columns 5-6 hold the published load-flow solution (used in tests) and
%   the PV/slack voltage set-points.
%
%   BranchData columns
%     1 from | 2 to | 7 R | 8 X | 9 total charging B | 15 tap ratio
%     (0 = line; tap on the from side). Other columns unused.
%
%   NOTE: bus 14 reactive load restored to the standard 5.0 Mvar. The
%   legacy ReadData.m had -10.10 Mvar (a 15 Mvar capacitive injection),
%   which is not IEEE-14 data and inflated every result.

Sbase = 100;

BusData = [ ...
%  1  2  3  4   5      6        7      8      9      10    11   12     13     14    15   16    17
%  Bi .  .  Ty  V      Ang(deg) PL     QL     PG     QG    kV   Vset   Qmax   Qmin  Gsh  Bsh   Rem
   1  1  1  3   1.060   0.00     0.0    0.0   232.4  -16.9  0.0  1.060   0.0    0.0  0.0  0.0   0
   2  1  1  2   1.045  -4.98    21.7   12.7    40.0   42.4  0.0  1.045  50.0  -40.0  0.0  0.0   0
   3  1  1  2   1.010 -12.72    94.2   19.0     0.0   23.4  0.0  1.010  40.0    0.0  0.0  0.0   0
   4  1  1  0   1.019 -10.33    47.8   -3.9     0.0    0.0  0.0  0.0     0.0    0.0  0.0  0.0   0
   5  1  1  0   1.020  -8.78     7.6    1.6     0.0    0.0  0.0  0.0     0.0    0.0  0.0  0.0   0
   6  1  1  2   1.070 -14.22    11.2    7.5     0.0   12.2  0.0  1.070  24.0   -6.0  0.0  0.0   0
   7  1  1  0   1.062 -13.37     0.0    0.0     0.0    0.0  0.0  0.0     0.0    0.0  0.0  0.0   0
   8  1  1  2   1.090 -13.36     0.0    0.0     0.0   17.4  0.0  1.090  24.0   -6.0  0.0  0.0   0
   9  1  1  0   1.056 -14.94    29.5   16.6     0.0    0.0  0.0  0.0     0.0    0.0  0.0  0.19  0
  10  1  1  0   1.051 -15.10     9.0    5.8     0.0    0.0  0.0  0.0     0.0    0.0  0.0  0.0   0
  11  1  1  0   1.057 -14.79     3.5    1.8     0.0    0.0  0.0  0.0     0.0    0.0  0.0  0.0   0
  12  1  1  0   1.055 -15.07     6.1    1.6     0.0    0.0  0.0  0.0     0.0    0.0  0.0  0.0   0
  13  1  1  0   1.050 -15.16    13.5    5.8     0.0    0.0  0.0  0.0     0.0    0.0  0.0  0.0   0
  14  1  1  0   1.036 -16.04    14.9    5.0     0.0    0.0  0.0  0.0     0.0    0.0  0.0  0.0   0
];

BranchData = [ ...
%  1   2  3 4 5 6  7        8        9       10-14      15     16-21
%  Bi  Bj . . . .  R        X        B                  tap
   1   2  1 1 1 0  0.01938  0.05917  0.0528  0 0 0 0 0  0.0    0 0 0 0 0 0
   1   5  1 1 1 0  0.05403  0.22304  0.0492  0 0 0 0 0  0.0    0 0 0 0 0 0
   2   3  1 1 1 0  0.04699  0.19797  0.0438  0 0 0 0 0  0.0    0 0 0 0 0 0
   2   4  1 1 1 0  0.05811  0.17632  0.0340  0 0 0 0 0  0.0    0 0 0 0 0 0
   2   5  1 1 1 0  0.05695  0.17388  0.0346  0 0 0 0 0  0.0    0 0 0 0 0 0
   3   4  1 1 1 0  0.06701  0.17103  0.0128  0 0 0 0 0  0.0    0 0 0 0 0 0
   4   5  1 1 1 0  0.01335  0.04211  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
   4   7  1 1 1 0  0.0      0.20912  0.0     0 0 0 0 0  0.978  0 0 0 0 0 0
   4   9  1 1 1 0  0.0      0.55618  0.0     0 0 0 0 0  0.969  0 0 0 0 0 0
   5   6  1 1 1 0  0.0      0.25202  0.0     0 0 0 0 0  0.932  0 0 0 0 0 0
   6  11  1 1 1 0  0.09498  0.19890  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
   6  12  1 1 1 0  0.12291  0.25581  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
   6  13  1 1 1 0  0.06615  0.13027  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
   7   8  1 1 1 0  0.0      0.17615  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
   7   9  1 1 1 0  0.0      0.11001  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
   9  10  1 1 1 0  0.03181  0.08450  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
   9  14  1 1 1 0  0.12711  0.27038  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
  10  11  1 1 1 0  0.08205  0.19207  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
  12  13  1 1 1 0  0.22092  0.19988  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
  13  14  1 1 1 0  0.17093  0.34802  0.0     0 0 0 0 0  0.0    0 0 0 0 0 0
];

BusData(:,6)     = deg2rad(BusData(:,6));
BusData(:,7:10)  = BusData(:,7:10)/Sbase;
BusData(:,13:14) = BusData(:,13:14)/Sbase;

sys.name = 'IEEE 14-bus';
sys.BusData = BusData;
sys.BranchData = BranchData;
sys.Sbase_MVA = Sbase;
end
